# 01 Drilling Line — INV実寸配置 / 盤サイズ成立性チェック

Status: Draft / メーカー外形寸法反映済み・最終離隔は正式マニュアル確認待ち

## 1. 目的

CP01（W800 × H1200 × D350 mm級）へ、搬送用INV01～INV04と主軸用INV05を収容した場合に、実寸ベースで盤内配置が成立するかを確認する。

対象：

- INV01～INV04：FR-E820-0.2K-1
- INV05：FR-E820-0.4K-1

本資料は教材用の盤内配置検討である。実機製作時の取付離隔、配線曲げ半径、端子施工空間、温度上昇、保護・接地・EMC条件は、採用時点の正式マニュアルと盤メーカー条件で再確認する。

## 2. 三菱電機公式外形寸法

FR-E800公式カタログの3相200Vクラス外形寸法を基準とする。

| 機種 | W | H | D | 取付穴ピッチ W1 | H1 | 備考 |
|---|---:|---:|---:|---:|---:|---|
| FR-E820-0.2K | 68 mm | 128 mm | 112.5 mm | 56 mm | 118 mm | INV01～04 |
| FR-E820-0.4K | 68 mm | 128 mm | 132.5 mm | 56 mm | 118 mm | INV05 |

したがって5台とも正面幅・高さは同一で、主軸用INV05のみ奥行きが約20 mm大きい。

## 3. 5台の正面占有寸法

機器本体幅だけの単純合計：

- 68 mm × 5台 = 340 mm

ただし実際の盤設計では、隣接間隔、側面余白、配線ダクト、端子施工空間、通風経路を含める必要があるため、340 mmだけで横一列配置の可否を判断しない。

## 4. 採用する配置方針

今回のCP01では、5台横一列ではなく **3台 + 2台の2段配置** を基準とする。

```text
INVゾーン上段
┌────────┬────────┬────────┐
│ INV01  │ INV02  │ INV05  │
│ 0.2kW  │ 0.2kW  │ 0.4kW  │
└────────┴────────┴────────┘

      上下間に通風・配線作業用空間

INVゾーン下段
┌────────┬────────┬────────┐
│ INV03  │ INV04  │ 予備/通風 │
│ 0.2kW  │ 0.2kW  │ 余白      │
└────────┴────────┴────────┘
```

INV05は主軸用で負荷率が比較的高くなる可能性があるため、上段かつ上昇気流を妨げにくい位置を優先する。

## 5. INVゾーンの設計占有幅

機器本体幅は1台68 mmだが、盤内設計では本体幅だけで詰めない。

今回の教材用レイアウトでは、3台並び1列について **約300～360 mm級の横幅を確保する領域** として扱う。

この値には、

- 3台の本体幅 204 mm
- 台間の施工・通風余地
- 左右側の配線ダクト / 主回路配線余地

を含む。

正式な最小離隔値は、採用時点のFR-E800取扱説明書で再確認して固定する。

## 6. INVゾーンの設計占有高さ

本体高さは128 mm。

2段配置では、

- 上段本体
- 上段上側の放熱余地
- 上下段間の配線・通風余地
- 下段本体
- 下段下側の端子・配線余地

が必要となる。

教材用一次配置では、INVゾーン全体を **約450～550 mm級の高さ領域** として予約する。

これは正式な最小離隔値ではなく、盤内施工性と将来変更余地を含む設計予約値である。

## 7. 奥行き評価

最大奥行きはINV05の約132.5 mm。

CP01奥行き350 mm級に対して、取付板・機器奥行き・扉側余裕・配線曲げ半径を考えても、INV本体奥行きだけで盤深さが厳しくなる構成ではない。

ただし、

- 主回路端子への配線引回し
- ノイズフィルタやリアクトル追加
- EMC部品
- 扉裏機器

が加わる場合は再評価する。

## 8. W800×H1200盤への成立性

現時点の結論：

**W800 × H1200 × D350 mm級で成立可能性は高い。盤サイズは維持する。**

理由：

- INV5台の本体正面占有面積は比較的小さい
- 3+2配置なら横方向を過度に圧迫しない
- 盤高さ1200 mm級ならINVゾーンを500 mm前後確保しても、上部受電/PLC、左側PS、下部端子台の領域を残せる
- 盤奥行き350 mm級に対し、INV最大奥行き約132.5 mmで余地がある

ただし盤をこれ以上小型化する方向には進めない。

## 9. 盤内配置の一次寸法割付

取付板の有効領域を概念的に次で管理する。

### 右側 INV / 発熱ゾーン

- 幅：約320～380 mm級
- 高さ：約500 mm級
- 対象：INV01～INV05、関連分岐、必要な補助部品

### 左～中央上部 PLC / 制御ゾーン

- PLC01
- DI01
- 将来DOユニット
- Ethernet / 中継リレー余地

### 左中部 電源ゾーン

- PS01
- PS02予約
- DC24V分岐

### 下部端子ゾーン

- XT1～XT8
- PE
- シールドクランプ
- ケーブル固定

## 10. 通風経路

INVゾーンは自然対流を妨げない構成を優先する。

方針：

- INVの真上を大きな横ダクトで塞がない
- INV05上部は特に熱抜けを確保
- PLCをINV上部の熱だまり位置へ置かない
- 盤内循環ファンを追加する場合は、INVゾーン内で熱風を単に循環させるだけでなく、盤全体の温度を均一化する位置に置く
- 吸排気ファン採用時は下部吸気・上部排気を基本候補とし、現場環境・IP要求で最終決定する

## 11. 冷却機器予約位置

盤クーラーは初期搭載しないが、次の予約を残す。

- 盤上部または側面：循環ファン / 熱交換器 / 盤クーラー取付候補
- INVゾーン上部：温度センサ取付候補
- 盤下部：外気導入する場合の吸気候補

実機の粉じん・オイルミスト条件が不明な段階では、吸排気開口を先に固定しない。

## 12. 温度測定位置

試運転時は最低限以下を測る。

1. TA-01：盤外周囲
2. TA-02：INV上段上部
3. TA-03：INV05近傍
4. TA-04：PLC周辺
5. TA-05：PS01周辺
6. TA-06：盤内最上部

連続運転で熱的に安定した状態を確認する。

## 13. 現時点の判定

- CP01：W800 × H1200 × D350 mm級を維持
- INV01～04：FR-E820-0.2K-1
- INV05：FR-E820-0.4K-1
- INV配置：3台 + 2台の2段
- 盤クーラー：初期なし
- 循環ファン：必要時追加可能
- 盤クーラー / 熱交換器：後付け余地を確保

## 14. 次工程

1. PS01、PLC、DI01、将来DOを含めた全機器外形の積上げ
2. 取付板上のレール / ダクト位置をmm級で仮置き
3. XT1～XT8の必要長さを算出
4. 盤内総占有率を確認
5. 実機条件が決まったらFR-E800正式取付離隔を再確認
6. その後、盤サイズを暫定から基準採用へ引き上げる
